AI 데이터센터 냉각: 공랭의 한계와 수냉으로의 전환

AI 데이터센터의 병목은 GPU 성능이 아니라 열이다. 랙에 GPU를 더 꽂지 못하는 이유는 공간이 부족해서도, 네트워크 포트가 모자라서도 아니다. GPU가 뿜어내는 열을 그 자리에서 치워낼 방법이 없기 때문이다.

GPU에 공급된 전력은 거의 전부 열로 바뀐다. 랙에 72kW를 공급한다는 것은 곧 랙에서 72kW짜리 히터가 돌아간다는 뜻이고, 이 열을 실시간으로 빼내지 못하면 GPU는 스로틀링으로 성능을 떨어뜨리거나 정지한다. 결국 냉각 용량이 곧 배치 가능한 GPU 수를 결정하고, 데이터센터의 실질 용량을 결정한다.

이번 주차는 이 열 문제를 따라간다. 랙 전력밀도가 얼마나 빠르게 오르고 있는지, 왜 공기로는 더 이상 감당이 안 되는지, 그리고 물이 어떻게 그 자리를 대체하고 있는지 순서로 정리한다.

⸻

1. 랙 전력밀도의 폭증: 15kW에서 600kW까지

전통적인 데이터센터의 랙당 전력은 5~15kW 수준이었다. 데이터센터 설계, 냉각 방식, 전력 분배가 모두 이 숫자를 전제로 만들어져 있었다.

AI 서버는 이 전제를 무너뜨렸다.

랙 전력밀도 추이

일반 서버 랙            ~15kW
H100 서버 랙 (공랭)      ~40kW
DGX급 AI 서버 랙        ~72kW
GB200 NVL72            ~120kW
NVIDIA 차세대 로드맵     ~600kW

GB200 NVL72 한 랙이 120kW를 쓴다는 것은, 기존 데이터센터 기준으로 랙 8개 분량의 전력과 열이 랙 하나에 몰려 있다는 뜻이다. NVIDIA는 향후 세대에서 랙당 600kW까지 예고하고 있다. 기존 데이터센터의 설계 전제가 한 자릿수 배율로 틀어진 것이 아니라, 수십 배 단위로 틀어졌다.

전력밀도가 오르면 두 가지가 동시에 문제가 된다.

* 전력 공급: 그만큼의 전기를 랙까지 끌어와야 한다.
* 열 배출: 공급한 전력만큼의 열을 랙에서 빼내야 한다.

이 글은 두 번째, 열 배출에 집중한다.

⸻

2. 공랭의 원리와 물리적 한계

공랭의 원리는 단순하다. 차가운 공기를 서버 전면으로 밀어 넣고, 부품을 지나며 데워진 공기를 후면으로 배출한 뒤, 그 열기를 공조기(CRAC/CRAH)가 회수해서 식힌다.

콜드 아일          서버            핫 아일
(차가운 공기) ──▶ [흡기 → 발열부품 → 배기] ──▶ (뜨거운 공기) ──▶ 공조기로 회수

효율을 높이기 위해 서버의 airflow 방향을 통일하고, 차가운 공기가 다니는 콜드 아일과 뜨거운 공기가 모이는 핫 아일을 물리적으로 분리하는 컨테인먼트를 쓴다. 찬 공기와 더운 공기가 섞이면 그만큼 냉각 효율이 떨어지기 때문이다.

문제는 공기가 옮길 수 있는 열의 양이다. 공기가 가져가는 열은 대략 다음에 비례한다.

냉각 능력 ∝ 풍량(㎥/min) × 흡기/배기 온도차(ΔT)

여기서 직관과 다른 지점이 하나 있다. 병목은 온도차가 아니라 풍량이다. 흡기 온도를 더 낮추는 것으로 벌 수 있는 ΔT는 몇 도 수준이지만, 랙 전력이 15kW에서 40kW, 72kW로 오르면 필요한 풍량은 그에 비례해서 몇 배로 뛴다.

그런데 풍량은 마음대로 늘릴 수 없다.

* 서버 섀시의 흡기 면적은 정해져 있다. 풍량을 늘리려면 풍속을 올려야 한다.
* 풍속을 올리려면 팬을 더 크게, 더 빠르게 돌려야 한다. 팬 소비 전력은 급격히 증가하고, 서버 전력의 상당 부분을 팬이 먹기 시작한다.
* 굵은 케이블 다발이 후면 배기를 막으면 그나마 확보한 풍량도 실효가 떨어진다.

이 물리적 제약 때문에 업계에서 통용되는 경계선이 랙당 약 40kW다. 그 이상에서는 필요한 풍량을 물리적으로 만들 수 없거나, 만들더라도 팬 전력과 공조 비용이 감당이 안 된다. 즉 공랭에서 수냉으로의 전환은 취향이나 비용 최적화의 문제가 아니라, 물리 법칙이 정해준 갈림길이다.

⸻

3. 수냉: 물은 공기보다 약 3,000배 열을 잘 나른다

같은 부피 기준으로 물은 공기보다 약 3,000배 많은 열을 운반한다. 공기로는 거대한 풍량이 필요했던 열을, 물은 가느다란 배관 두 가닥으로 옮길 수 있다. 랙당 수십~수백 kW 시대에 냉매가 물로 바뀌는 이유는 이 숫자 하나로 설명된다.

수냉이라고 해서 한 가지 방식만 있는 것은 아니다. 물이 열원에 얼마나 가까이 다가가느냐에 따라 스펙트럼이 있다.

(1) RDHx (Rear Door Heat Exchanger)

랙 뒷문을 열교환기로 바꾼 방식이다. 서버 내부는 여전히 공랭이고, 서버가 배출한 뜨거운 공기가 랙 뒷문의 수냉 코일을 통과하면서 식는다. 서버를 개조할 필요가 없어 도입 장벽이 낮지만, 서버 내부의 열 전달은 여전히 공기에 의존하므로 한계 밀도도 중간 수준이다.

(2) DLC (Direct Liquid Cooling, 콜드 플레이트)

GPU, CPU 같은 주요 발열 부품 위에 냉각수가 흐르는 금속판(cold plate)을 직접 밀착시키는 방식이다. 열이 공기를 거치지 않고 곧바로 물로 넘어간다.

GPU ─ 콜드 플레이트 ─ (2차 냉각수 루프) ─ CDU ─ (1차 냉각수 루프) ─ 외부 방열 설비

가운데 있는 CDU(Coolant Distribution Unit)는 서버 쪽을 도는 2차 루프와 건물 쪽 1차 루프를 열교환기로 분리한다. 서버에 흐르는 물의 수질·유량·압력을 통제하고, 건물 배관의 문제가 서버까지 번지지 않게 하는 경계 장치다.

DLC는 현재 고밀도 AI 랙의 사실상 표준이다. 다만 콜드 플레이트가 덮지 못하는 부품(메모리, NIC, 전원부 등)의 열은 여전히 공기가 처리해야 해서, 실제로는 수냉+공랭 하이브리드로 운영되는 경우가 많다.

(3) 액침 냉각 (Immersion Cooling)

서버 전체를 전기가 통하지 않는 냉각액에 통째로 담그는 방식이다. 모든 부품의 열이 액체로 직접 전달되므로 냉각 성능은 가장 좋지만, 서버 설계·유지보수·운영 방식이 전부 바뀌어야 해서 아직 도입 사례가 제한적이다.

정리하면, 물이 열원에 가까워질수록 감당 가능한 밀도는 올라가고 도입 비용과 운영 변화 폭도 함께 커진다.

방식        물의 위치          서버 개조    감당 밀도
RDHx       랙 뒷문            불필요      중간
DLC        칩 표면            필요        높음
액침        서버 전체          전면 재설계   최고

⸻

4. 발상의 전환: 45℃ 온수 냉각과 프리쿨링

수냉이라고 하면 차가운 물을 떠올리기 쉽지만, 최신 AI 데이터센터의 흐름은 반대다. 45℃ 안팎의 미지근한 물을 서버에 공급한다.

이게 가능한 이유는 GPU의 한계 온도에 있다. GPU가 버틸 수 있는 온도는 85~95℃ 수준이다. 냉각에 필요한 것은 절대적으로 차가운 물이 아니라, 열원과 냉각수 사이의 온도차(ΔT)다. 45℃ 물이라도 90℃ GPU와는 45℃ 차이가 나므로 열은 충분히 빠르게 이동한다. 공랭에서는 공기의 낮은 열용량 때문에 흡기 온도를 최대한 낮춰야 했지만, 열용량이 큰 물에서는 그럴 필요가 없다.

온수 냉각의 진짜 이득은 물을 다시 식히는 단계에서 나온다.

* 냉각수를 10~20℃로 만들려면 칠러(기계식 냉동기)를 돌려야 한다. 칠러는 데이터센터 냉각 전력의 최대 소비원이다.
* 반면 45℃ 물을 50℃ 남짓으로 돌아온 물에서 다시 만드는 것은, 대부분의 기후에서 외기(바깥 공기)만으로 가능하다. 냉동기 없이 외기로 식히는 것을 프리쿨링(free cooling)이라 한다.

칠러를 끄고 프리쿨링으로 갈 수 있다는 것은 냉각 전력의 구조적 절감을 의미한다. 이 효율은 PUE로 측정한다.

PUE = 데이터센터 전체 전력 / IT 장비 전력

PUE가 1.0에 가까울수록 공급 전력이 냉각 같은 부대설비가 아니라 실제 연산에 쓰인다는 뜻이다. 냉각은 통상 데이터센터 전체 전력의 35~40%를 차지하는 두 번째 소비원이므로, 온수 냉각 + 프리쿨링은 PUE를 끌어내리는 가장 직접적인 수단이다. NVIDIA가 차세대 시스템에서 온수 냉각을 밀고 있는 것도 같은 맥락이다.

단서는 기후다. 프리쿨링은 외기로 물을 식힐 수 있어야 성립하므로, 한국의 여름처럼 고온다습한 기후에서는 연중 일부 구간에 보조 냉각이 필요할 수 있다.

⸻

5. 방향: 공랭의 퇴장, 전면 수냉으로

이 전환이 어디로 가는지는 NVIDIA 플랫폼의 세대별 냉각 방식이 그대로 보여준다.

H100 세대        공랭 중심 (랙당 ~40kW, 공랭의 상한선)
GB200 NVL72      GPU 수냉 (DLC, 랙당 ~120kW)
차세대 (VR200)    전 부품 수냉 (랙당 수백 kW 전제)

세대가 넘어갈 때마다 물이 담당하는 범위가 넓어진다. 처음에는 GPU만, 다음에는 랙의 주요 부품 전체가 수냉 루프 안으로 들어온다. 랙당 600kW 로드맵은 공랭이 조금이라도 남아 있는 설계로는 도달할 수 없는 숫자다.

그리고 이 전환은 서버만의 문제가 아니다. 냉각수 배관, CDU, 외부 방열 설비까지 데이터센터 건물 자체가 수냉을 전제로 설계되어야 한다. 기존 공랭 데이터센터를 개조해서 AI 랙을 받는 것이 어려운 이유이고, AI 데이터센터가 신축 중심으로 지어지는 이유이기도 하다.

⸻

마무리

1주차와 2주차가 GPU들을 어떻게 하나로 묶는가(네트워크, NCCL)에 대한 이야기였다면, 3주차는 그렇게 묶은 시스템을 어떻게 살아 있게 하는가에 대한 이야기였다.

* 랙 전력밀도는 15kW에서 120kW를 지나 600kW를 향하고 있다.
* 공기는 풍량의 물리적 한계 때문에 약 40kW 선에서 탈락했다.
* 물은 공기의 약 3,000배 열 운반 능력으로 그 자리를 대체했고, RDHx → DLC → 액침 순으로 열원에 다가가고 있다.
* 45℃ 온수 냉각과 프리쿨링은 칠러를 제거해 냉각 전력 자체를 구조적으로 줄인다.

결국 AI 데이터센터에서 냉각은 부대설비가 아니라 용량 설계의 출발점이다. 얼마나 많은 GPU를 배치할 수 있는가라는 질문은, 얼마나 많은 열을 치울 수 있는가라는 질문과 같은 질문이다.
